<!doctype html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>NICET Level 3 Practice Test | Fire Alarm Field Pro</title><meta name="description" content="Try five original NICET Level III fire alarm practice questions. Four plausible choices, shuffled answers, explanations, and review. Free, no login."><link rel="canonical" href="https://firealarmfieldpro.com/nicet-level-3-practice-test/"><meta property="og:title" content="NICET Level 3 Practice Test | Fire Alarm Field Pro"><meta property="og:description" content="Try five original NICET Level III fire alarm practice questions. Four plausible choices, shuffled answers, explanations, and review. Free, no login."><meta property="og:url" content="https://firealarmfieldpro.com/nicet-level-3-practice-test/"><meta property="og:type" content="website"><meta property="og:site_name" content="Fire Alarm Field Pro"><meta property="og:locale" content="en_US"><meta name="twitter:card" content="summary"><meta name="twitter:title" content="NICET Level 3 Practice Test | Fire Alarm Field Pro"><meta name="twitter:description" content="Try five original NICET Level III fire alarm practice questions. Four plausible choices, shuffled answers, explanations, and review. Free, no login."><meta name="robots" content="index,follow,max-image-preview:large"><script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "Organization", "@id": "https://firealarmfieldpro.com/#organization", "name": "Precision App Co, LLC", "url": "https://firealarmfieldpro.com/", "logo": "https://firealarmfieldpro.com/assets/icon.png"}, {"@type": "WebSite", "@id": "https://firealarmfieldpro.com/#website", "url": "https://firealarmfieldpro.com/", "name": "Fire Alarm Field Pro", "publisher": {"@id": "https://firealarmfieldpro.com/#organization"}, "inLanguage": "en-US"}, {"@type": "WebPage", "@id": "https://firealarmfieldpro.com/nicet-level-3-practice-test/#webpage", "url": "https://firealarmfieldpro.com/nicet-level-3-practice-test/", "name": "NICET Level 3 Practice Test | Fire Alarm Field Pro", "description": "Try five original NICET Level III fire alarm practice questions. Four plausible choices, shuffled answers, explanations, and review. Free, no login.", "isPartOf": {"@id": "https://firealarmfieldpro.com/#website"}, "inLanguage": "en-US"}, {"@type": "BreadcrumbList", "@id": "https://firealarmfieldpro.com/nicet-level-3-practice-test/#breadcrumbs", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://firealarmfieldpro.com/"}, {"@type": "ListItem", "position": 2, "name": "NICET practice tests", "item": "https://firealarmfieldpro.com/nicet-fire-alarm-practice-test/"}, {"@type": "ListItem", "position": 3, "name": "NICET Level 3 Practice Test", "item": "https://firealarmfieldpro.com/nicet-level-3-practice-test/"}]}]}</script><link rel="icon" href="/assets/icon.png"><link rel="stylesheet" href="/assets/style.css"><script src="/assets/app.js" defer></script></head><body><a class="skip" href="#main">Skip to content</a><header><a class="brand" href="/"><img src="/assets/icon.png" width="38" height="38" alt=""><span>FIRE ALARM<span class="brand-bottom">FIELD PRO</span></span></a><nav aria-label="Main"><a href="/fire-alarm-calculators/">Free tools</a><a href="/nicet-fire-alarm-practice-test/">NICET study</a><a href="/pdf-plan-tool/">PDF plans</a><a href="/pricing/">Pricing</a></nav><a class="button compact" href="https://apps.apple.com/us/app/fire-alarm-field-pro/id6759137663" data-download>Get the app</a></header><main id="main"><section class="page-intro"><a class="crumb" href="/nicet-fire-alarm-practice-test/">NICET study center</a><span class="eyebrow">LEVEL III · FIVE ORIGINAL QUESTIONS</span><h1>NICET Level III<br>fire alarm practice test.</h1><p class="lead">Think across the system. Design coordination, submittals, changes, and acceptance planning.</p><p class="fine">Scenario-based Fire Alarm Systems practice. Four plausible choices per question. Not official NICET exam content.</p></section><section class="quiz-wrap"><div id="quiz" class="quiz-panel"><div class="static-questions"><span class="eyebrow">FIVE PRACTICE QUESTIONS</span><article><h2>A circuit originally has ten 0.080 A appliances. A revision changes six to a setting drawing 0.125 A; the other four remain unchanged. Before adding any modules, what total appliance current belongs in the revised calculation?</h2><ol type="A"><li>0.800 A</li><li>1.070 A</li><li>1.250 A</li><li>1.550 A</li></ol></article><article><h2>A ceiling strobe is proposed in a 40 × 30 ft room, at X = 10 ft from one end of the 40 ft dimension and centered along the 30 ft dimension. Using the rule that doubles the greatest perpendicular distance to a wall, what square-room size should be checked?</h2><ol type="A"><li>30 × 30 ft</li><li>40 × 40 ft</li><li>50 × 50 ft</li><li>60 × 60 ft</li></ol></article><article><h2>Two equal 12 V, 18 Ah batteries are connected in series for a 24 V fire alarm supply. Which nominal battery bank rating is correct?</h2><ol type="A"><li>24 V, 18 Ah</li><li>24 V, 36 Ah</li><li>12 V, 36 Ah</li><li>12 V, 18 Ah</li></ol></article><article><h2>A design assumes a regulated 24.0 V output, but the selected supply documentation specifies a lower minimum output under secondary power. Which review best addresses end-device performance?</h2><ol type="A"><li>Use the average of the two output values in the drop calculation</li><li>Use 24.0 V and increase the battery Ah rating proportionally</li><li>Use the documented minimum output with the applicable circuit load</li><li>Use each appliance’s nominal current at its highest voltage</li></ol></article><article><h2>Two smoke-control interfaces operate correctly when activated individually, but the simultaneous-input test gives the wrong sequence. Which document is most useful for resolving the intended logic before revising programming?</h2><ol type="A"><li>The device address schedule and circuit labels</li><li>The approved cause-and-effect matrix and sequence</li><li>The power supply load and battery calculations</li><li>The acceptance record for the individual interfaces</li></ol></article><p>Enable JavaScript for answer selection, scoring, and explanations.</p></div></div><script id="questions" type="application/json">[["A circuit originally has ten 0.080 A appliances. A revision changes six to a setting drawing 0.125 A; the other four remain unchanged. Before adding any modules, what total appliance current belongs in the revised calculation?", ["0.800 A", "1.070 A", "1.250 A", "1.550 A"], 1, "Six devices draw 6 \u00d7 0.125 = 0.750 A and four draw 4 \u00d7 0.080 = 0.320 A, totaling 1.070 A. Recalculate from the actual final device settings rather than averaging the old and new ratings."], ["A ceiling strobe is proposed in a 40 \u00d7 30 ft room, at X = 10 ft from one end of the 40 ft dimension and centered along the 30 ft dimension. Using the rule that doubles the greatest perpendicular distance to a wall, what square-room size should be checked?", ["30 \u00d7 30 ft", "40 \u00d7 40 ft", "50 \u00d7 50 ft", "60 \u00d7 60 ft"], 3, "The four perpendicular wall distances are 10, 30, 15, and 15 ft. The greatest is 30 ft; doubling it gives a 60 ft square-room reference. Using the physical room\u2019s longest wall alone misses the offset penalty."], ["Two equal 12 V, 18 Ah batteries are connected in series for a 24 V fire alarm supply. Which nominal battery bank rating is correct?", ["24 V, 18 Ah", "24 V, 36 Ah", "12 V, 36 Ah", "12 V, 18 Ah"], 0, "Series connection adds voltage while leaving amp-hour capacity unchanged for equal batteries. The bank is 24 V, 18 Ah. Parallel and series arrangements must not be confused."], ["A design assumes a regulated 24.0 V output, but the selected supply documentation specifies a lower minimum output under secondary power. Which review best addresses end-device performance?", ["Use the average of the two output values in the drop calculation", "Use 24.0 V and increase the battery Ah rating proportionally", "Use the documented minimum output with the applicable circuit load", "Use each appliance\u2019s nominal current at its highest voltage"], 2, "Evaluate the device terminal voltage under the required operating condition using the supply\u2019s documented minimum and the applicable listed load behavior. More battery capacity does not by itself fix a voltage-drop assumption."], ["Two smoke-control interfaces operate correctly when activated individually, but the simultaneous-input test gives the wrong sequence. Which document is most useful for resolving the intended logic before revising programming?", ["The device address schedule and circuit labels", "The approved cause-and-effect matrix and sequence", "The power supply load and battery calculations", "The acceptance record for the individual interfaces"], 1, "The approved matrix and sequence define how concurrent inputs and priorities are intended to interact. Individual test records show what happened; they do not establish the intended combined logic."]]</script><noscript>You can read the questions above. Enable JavaScript to submit answers and see explanations.</noscript></section><section class="reading level-guide"><span class="eyebrow">LEVEL III SAMPLE REVIEW</span><h2>Review the system after the assumptions change</h2><p>Use this Level 3 (Level III) practice sample to check your reasoning on the topics below. These are sample review topics, not a complete official exam outline.</p><h3>Reconcile the final load schedule</h3><p>A revised candela setting, added appliance, or changed module can alter the current total. Rebuild the calculation from the final device quantities and settings, then check the equipment limitations that depend on that total.</p><h3>Test placement against the reference geometry</h3><p>An offset ceiling device can require a larger enclosing reference than the physical room dimensions suggest. Work from the device location to each wall and check the applicable mounting-height band.</p><h3>Coordinate intended logic and records</h3><p>Use the approved sequence and interface documents when evaluating concurrent inputs. Carry accepted changes through the drawings, settings, calculations, and verification records so the design and installed system agree.</p><p>For a complete preparation plan, compare your review with <a href="https://www.nicet.org/nicetorg/assets/File/public/FAS_III_Content_Outline.pdf">NICET’s official Level III content outline</a>. Use the references permitted for your scheduled exam.</p></section><section class="reading"><h2>Make the review count</h2><p>Design coordination, submittals, changes, and acceptance planning. Use each missed question to choose a subject for deeper review in your references. These scenarios include field judgment and calculation review; a short sample cannot assess certification readiness.</p><h3>Study beyond five questions</h3><p>In the app, explore Levels I–IV, quick exams, timed practice, missed-question review, and progress tracking. Certification includes requirements beyond examination performance.</p><p><a href="https://www.nicet.org/certification-programs/electrical-and-mechanical-systems/fire-alarm-systems/">Official NICET program information</a> · <a href="https://www.nicet.org/exams/references/">Check current exam references</a></p><a class="button primary" href="https://apps.apple.com/us/app/fire-alarm-field-pro/id6759137663" data-download>Continue studying in the app</a></section><section><h2>Explore another level</h2><div class="grid three"><a class="card" href="/nicet-level-1-practice-test/"><span class="number">I</span><h3>Level I</h3><p>Device identification, drawings, wiring fundamentals, and safe field work.</p><span class="card-link">Open study sample</span></a><a class="card" href="/nicet-level-2-practice-test/"><span class="number">II</span><h3>Level II</h3><p>Documentation, troubleshooting, circuit loads, and system interfaces.</p><span class="card-link">Open study sample</span></a><a class="card" href="/nicet-level-4-practice-test/"><span class="number">IV</span><h3>Level IV</h3><p>Technical oversight, project risk, change control, and quality review.</p><span class="card-link">Open study sample</span></a></div></section></main><footer><div class="footer-top"><a class="brand" href="/">FIRE ALARM FIELD PRO</a><p>Tools for the work. Practice for what’s next.</p></div><div class="footer-links"><a href="/fire-alarm-calculators/">Free calculators</a><a href="/nicet-fire-alarm-practice-test/">Study samples</a><a href="https://apps.apple.com/us/app/fire-alarm-field-pro/id6759137663">App Store &amp; support</a><a href="https://www.apple.com/legal/internet-services/itunes/dev/stdeula/">App terms</a></div><p class="fine">© 2026 Precision App Co, LLC. For qualified professionals. Verify work against adopted codes, manufacturer documentation, and AHJ requirements. NICET® is a registered trademark of the National Institute for Certification in Engineering Technologies. Independent study material; no affiliation or endorsement.</p></footer></body></html>